---
title: "Miljöministeriets förordning om inomhusklimat och ventilation i nya byggnader"
identifier: "1009/2017"
eli: "http://data.finlex.fi/eli/sd/2017/1009/ajantasa"
type: decree
jurisdiction: fi
language: sv
date: 2017-12-20
entry_into_force: 2018-01-01
last_amended: 2017-12-20
status: in_force
administrative_branch: "Miljöministeriet"
source: "https://www.finlex.fi/sv/lagstiftning/2017/1009"
source_data: "https://opendata.finlex.fi/finlex/avoindata/v1/akn/fi/act/statute-consolidated/2017/1009/swe@"
retrieved: 2026-10-11
---

# Miljöministeriets förordning om inomhusklimat och ventilation i nya byggnader

*1009/2017*

I enlighet med miljöministeriets beslut föreskrivs med stöd av 117 c § 3 mom., 117 d § 2 mom., 117 f § 3 mom., 117 g § 4 mom., 117 i § 4 mom. och 150 f § 4 mom. i markanvändnings- och bygglagen, av dem 117 c § 3 mom., 117 d § 2 mom., 117 f § 3 mom. och 117 i § 4 mom. sådana de lyder i lag 958/2012, 117 g § 4 mom. sådant det lyder i lag 1151/2016 och 150 f § 4 mom. sådant det lyder i lag 41/2014:

## 1 kap. Allmänt

### 1 § Tillämpningsområde

Denna förordning gäller projektering och utförande av inomhusklimat och ventilation i nya byggnader. Förordningen gäller också utvidgning av en byggnad och utökning av det utrymme som räknas till byggnadens våningsyta.

Förordningen ska emellertid inte tillämpas på projektering och utförande av produktionsbyggnader inom jordbruket och inte heller sådana nya bostadshus som är avsedda för användning mindre än fyra månader per år.

### 2 § Definitioner

I denna förordning avses med

- 1\) *rumstemperatur* luftens temperatur i vistelsezonen,
- 2\) *ventilation* upprätthållande och förbättring av kvaliteten på inomhusluften genom luftväxling,
- 3\) *ventilationssystemets specifika eleffekt* (kW/(m<sup>3</sup>/s)) den totala eleffekt som hela ventilationssystemets samtliga fläktar, anslutna frekvensomformare och övriga effektreglage tar ur elnätet, dividerat med avluftsflödet eller uteluftsflödet under ventilationssystemets planerade användningstid, beroende på vilket av dessa som är större,
- 4\) *luftkonditionering* styrning av inomhusluftens renhet, temperatur, fukthalt och luftens rörelse genom behandling av tilluften eller cirkulationsluften,
- 5\) *cirkulationsluft* luft som återförs endast till samma rum eller bostad,
- 6\) *mekaniskt frånluftsventilationssystem* ett system som med hjälp av en fläkt mekaniskt avlägsnar luft ur byggnaden och ersätter den med uteluft som kommer in via ett uteluftsdon,
- 7\) *mekaniskt till- och frånluftsventilationssystem* ett system som med hjälp av en fläkt mekaniskt avlägsnar luft ur byggnaden och ersätter den med uteluft med hjälp av en fläkt,
- 8\) *vistelseutrymme* ett rumsutrymme avsett för boende eller arbete, där det är tänkt att man ska vistas kontinuerligt i mer än 30 minuter,
- 9\) *vistelsezon* den del av ett rumsutrymme där kraven på inomhusklimat är planerade att uppfyllas, vars undersida avgränsas av golvet, översida är på en höjd av 1,8 meter från golvet och sidoytor på 0,6 meters avstånd från ytter- eller innerväggarna eller från motsvarande fasta byggnadsdelar,
- 10\) *självdragsventilationssystem* ett system vars funktion i huvudsak baseras på tryckskillnader som orsakas av höjd- och temperaturskillnader och av vind så att inomhusluften strömmar ut ur byggnaden och ersätts av uteluft som kommer in genom uteluftsdon,
- 11\) *återluft* luft som återförs som tilluft eller som en del av tilluften så att det finns frånluft från två eller flera rumsutrymmen i den återförda luften,
- 12\) *frånluft* luft som leds bort från ett rumsutrymme,
- 13\) *överluft* luft som leds från ett utrymme till ett annat,
- 14\) *planerad livslängd* det livslängdskrav som ställs på ett ventilationssystem, en del av det eller en komponent till det, och som bestäms av den som börjar byggprojektet, byggherren eller projekteraren,
- 15\) *inomhusklimat* den helhet som bildas av de kemiska, fysikaliska och mikrobiologiska förhållandena i en byggnad,
- 16\) *planerad användningstid* den tid då man vistas i en byggnad eller i ett utrymme och byggnaden eller utrymmet används för det avsedda användningsändamålet,
- 17\) *tilluft* luft som tillförs ett rumsutrymme,
- 18\) *uteluft* luft som på ett kontrollerat sätt leds utifrån in via ventilationen,
- 19\) *avluft* frånluft som leds ut ur byggnaden.

## 2 kap. Byggnaders inomhusklimat

### 3 § Projektering av inomhusklimat

Vid projekteringen av en byggnad ska huvudprojekteraren, specialprojekteraren och byggprojekteraren, i enlighet med sina respektive uppgifter, beakta följande faktorer som påverkar inomhusklimatet i en byggnad:

- 1\) inre belastningsfaktorer, t.ex. värme- och fuktbelastning, utrustning, belysning, personbelastning, bullerkällor, processer, emissioner från byggmaterial och andra föroreningar relaterade till byggnadens användning,
- 2\) yttre belastningsfaktorer, t.ex. väder- och ljudförhållanden, uteluftens kvalitet och andra miljöfaktorer,
- 3\) läge och byggplats.

Huvudprojekteraren, specialprojekteraren och byggprojekteraren ska, i enlighet med sina respektive uppgifter, ta i beaktande att inomhusklimatet ska motsvara byggnadens avsedda användningsändamål när

- 1\) byggnadens värme- och fuktisolering samt fönstrens egenskaper och solskyddslösningar projekteras,
- 2\) byggnadens energiprestanda projekteras,
- 3\) lufttätheten hos byggnadens klimatskal, bottenbjälklag och schakt samt lufttätheten hos konstruktioner mellan olika utrymmen bestäms,
- 4\) byggnadens ljudisolering och bullerskydd projekteras,
- 5\) utrymmenas belysning och utnyttjandet av dagsljus projekteras,
- 6\) byggnadsmaterial väljs ut,
- 7\) byggnadens uppvärmning och kylning samt andra hustekniska system och deras driftsäkerhet och utrymmesbehov projekteras,
- 8\) fuktbemästringen på byggplatsen projekteras,
- 9\) kontrollen av renheten i samband med byggarbetet samt ventilationssystemets renhet projekteras,
- 10\) en tidsplan för byggarbetsplatsen, mottagningen och drifttagningen upprättas,
- 11\) byggnadens och de tekniska systemens funktionalitet och deras lämpliga användning och underhåll projekteras och det utformas en bruks- och underhållsanvisning för byggnaden.

För att åstadkomma ett inomhusklimat som motsvarar byggnadens användningsändamål kan man utnyttja konstruktionsmässiga metoder, minska inre belastningsfaktorer, begränsa inverkan av yttre och inre belastningsfaktorer samt utnyttja uppvärmnings-, kylnings-, ventilations- och luftkonditioneringstekniska metoder samt utföra styrning och reglering i samband med dessa metoder.

### 4 § Projekteringsvärden för rumstemperatur

Under den planerade användningstiden ska byggnadens rumstemperatur vara behaglig och luftens rörelser, värmestrålning, temperaturvariationer, temperaturskillnader och yttertemperaturer får inte undergräva detta.

Temperaturen 21° C ska användas som projekteringsvärde för rumstemperaturen under uppvärmningsperioden. Vid projekteringen av regleringen av rumstemperaturen kan rumstemperaturen variera mellan 20 och 25 °C under uppvärmningsperioden och mellan 20 och 27 °C utanför uppvärmningsperioden. Av särskilda skäl, t.ex. om verksamheten i utrymmet kräver en särskild temperatur eller om utrymmet är av särskild karaktär, kan temperaturer som avviker från dessa värden användas som projekteringsvärde för rumstemperaturen och som värde vid projekteringen av regleringen av rumstemperaturen.

Som sådana dimensionerande väderuppgifter som används som grund för projekteringen av regleringen av rumstemperaturen ska användas de i bilaga 1 angivna väderuppgifterna för teståret justerade för de olika klimatzonerna och de i bilaga 1 angivna dimensionerande utetemperaturerna under uppvärmningsperioden justerade för de olika klimatzonerna.

### 5 § Inomhusluftens kvalitet

I inomhusluften får det inte förekomma partikelföroreningar eller fysikaliska, kemiska eller mikrobiologiska faktorer i hälsovådliga mängder och inte heller lukter som kontinuerligt försämrar trivseln.

Projekteringsvärdet för den momentana koldioxidhalten i inomhusluften under rumsutrymmets planerade användningstid får vara högst 1 450 mg/m<sup>3</sup> (800 ppm) högre än halten i uteluften.

### 6 § Luftfuktighet inomhus

Luftfuktigheten inomhus ska hållas inom de värden som gäller för utrymmenas planerade användning, så att fuktskador, tillväxt av mikrober och olägenheter för hälsan orsakade av för hög luftfuktighet inomhus kan undvikas.

### 7 § Ljusförhållanden

Inne i en byggnad ska det vara möjligt att upprätthålla sådan belysning som krävs för visuellt arbete under utrymmenas planerade användningstid.

Grupperingen och styrningen av belysningen ska projekteras så att belysningen kan anpassas enligt de uppgifter som ska utföras.

## 3 kap. Ventilation och ventilationssystem

### 8 § Ventilation

Ventilationen ska tillhandahålla en hälsosam, trygg och behaglig kvalitet på inomhusluften i vistelseutrymmena. Ventilationssystemet ska tillföra ett tillräckligt flöde av uteluft till byggnaden och från inomhusluften avlägsna sådana ämnen som är skadliga för hälsan samt för hög fukthalt, lukt som minskar trivseln och föroreningar som orsakas av människor, byggprodukter och aktiviteter.

Ventilationssystemet ska projekteras så att

- 1\) huvudfunktionerna vid driften av det valda ventilationssystemet kan mätas, regleras och övervakas,
- 2\) det vid korrekt användning och med rätt service och underhåll förblir funktionsdugligt under den planerade livslängden,
- 3\) det kan stoppas helt; i ett mekaniskt system ska det på en lättåtkomlig plats finnas en tydligt utmärkt stoppbrytare; i ett självdragsventilationssystem ska det vara möjligt att lätt kunna stänga ventilationsventilerna.

### 9 § Uteluftsflöde

Specialprojekteraren ska dimensionera ventilationssystemet så att det uteluftsflöde som krävs för en hälsosam, trygg och behaglig luftkvalitet inomhus kan tillföras vistelseutrymmena. Flödet av uteluft till vistelseutrymmena ska vara minst 6 dm<sup>3</sup>/s per person under den planerade användningstiden, om inte utrymmets användningsändamål innebär att ytterligare luftflöde krävs. Hela byggnadens uteluftsflöde måste dock vara dimensionerat till minst 0,35 (dm<sup>3</sup>/s)/m<sup>2</sup> golvarea under den planerade användningstiden, om inte utrymmets särskilda användningsändamål innebär att ytterligare luftflöde krävs. Flödet av uteluft till en bostad måste dock vara minst 18 dm<sup>3</sup>/s.

### 10 § Reglering av luftflöde

Luftflödet ska kunna regleras enligt belastning eller luftkvalitet så att det motsvarar användningssituationen.

Regleringen av luftflödena i en bostad ska projekteras så att till- och frånluftsflödena kan regleras på antingen byggnads- eller bostadsnivå, och så att de kan ökas med minst 30 procent jämfört med luftflödena under den planerade användningstiden. Om ventilationen kan regleras på bostadsnivå, kan bostadens till- och frånluftsflöden reduceras med högst 60 procent jämfört med luftflödena under den planerade användningstiden.

Flödet av uteluft till en byggnad som inte är ett bostadshus ska vara minst 0,15 (dm<sup>3</sup>/s)/m<sup>2</sup> golvarea utanför den planerade användningstiden, och luften måste bytas ut i alla utrymmen.

Denna paragraf gäller inte utvidgning av en byggnad eller en utökning av det utrymme som räknas till byggnadens våningsyta, om det befintliga ventilationssystemet kan användas för att ordna ventilationen, och kvaliteten på inomhusluften i byggnaden inte försämras.

### 11 § Luftflöde i garage

Specialprojekteraren ska dimensionera flödet av ventilationsluft i ett garage så att föroreningar i luften inte orsakar hälsorisker för dem som använder garaget. Luftflödet ska dimensioneras så att den genomsnittliga kolmonoxidhalten i ett garage inte överstiger 35 mg/m<sup>3</sup> (30 ppm) under de användningstimmar som betraktas som mest kritiska. Luftflödet till ett område för kontinuerligt arbete i ett garage ska dimensioneras så att den momentana kolmonoxidhalten inte överstiger 7 mg/m<sup>3</sup> (6 ppm).

### 12 § Luftfiltrering

Specialprojekteraren ska projektera nivån på luftfiltreringen på basis av utomhusluftens kvalitet och de mål som satts upp för kvaliteten på inomhusluften. Vid valet av ventilationssystem ska specialprojekteraren ta hänsyn till systemets lämplighet för den filtreringsnivå som krävs.

### 13 § Frånluftskategorier

Frånluftskategorierna är följande:

- Kategori 1: frånluften innehåller endast lite föroreningar och föroreningarna kommer huvudsakligen från människor och konstruktioner,
- Kategori 2: frånluften innehåller små mängder föroreningar,
- Kategori 3: frånluften innehåller föroreningar, fukt, kemikalier eller lukter som väsentligt försämrar kvaliteten på frånluften,
- Kategori 4: frånluften innehåller en avsevärd mängd illaluktande eller ohälsosamma föroreningar eller kemikalier.

### 14 § Placering av uteluftsdon och avluftsdon

Uteluft får inte föras in via konstruktioner eller byggnadsdelar som försämrar luftkvaliteten, och inte heller från platser i närheten av källor som förstör kvaliteten på uteluften.

Snö eller regnvatten får inte komma in i ventilationssystemet via uteluftsdon i sådana mängder som kan orsaka skador på systemet eller luftkvaliteten, eller försämra systemets funktion.

Ledningen av avluft ut ur byggnaden ska projekteras så att det inte uppstår sanitära olägenheter eller andra olägenheter för byggnaden, andra byggnader, deras användare eller omgivningen. Avluften ska ledas upp ovanför byggnadens yttertak, om inte ventilationssystemets funktion kräver något annat. Luft i frånluftskategori 1 eller avluft från bostäders ventilationssystem kan även ledas ut via ett avluftsdon i byggnadens vägg, under förutsättning att de övriga kraven i detta moment är uppfyllda.

### 15 § Åter-, över- och cirkulationsluft

Specialprojekteraren ska projektera byggnadens ventilation så att endast luft från utrymmen med lika ren eller renare luft kan användas som återluft eller överluft. Denna luft får inte innehålla sådana mängder föroreningar att luftkvaliteten försämras. Användningen av åter-, över- eller cirkulationsluft får inte orsaka skadlig spridning av föroreningar, speciellt lukter.

Frånluft i kategorierna 2, 3 och 4 får inte användas som återluft.

Återluft får inte användas som tilluft i

- 1\) bostäder,
- 2\) professionella kök,
- 3\) inkvarteringsutrymmen i inkvarterings- och förplägnadsrörelser samt internat,
- 4\) undervisningsutrymmen i läroanstalter samt vilo-, lek- och grupprum i daghem,
- 5\) inkvarteringsutrymmen i sjukvårds-, vård- och straffanstalter och andra liknande anstalter,
- 6\) restauranger och kaféer,
- 7\) andra utrymmen som ska hållas särskilt rena, om inte återluften renas till den nivå som utrymmets användningsändamål kräver.

### 16 § Spridning av föroreningar i värmeåtervinningsanordningar

Om ventilationssystemet är utrustat med värmeåtervinning ska specialprojekteraren projektera värmeåtervinningen så att spridning av föroreningar eller lukter som är skadliga för hälsan eller välbefinnandet via värmeåtervinningen kan undvikas. När värme återvinns ur frånluft i frånluftskategori 4, får det inte finnas några läckor mellan tilluften och frånluften. När värme återvinns ur frånluft i andra frånluftskategorier, ska läckageluftflödets huvudsakliga flödesriktning vara från tilluftssidan till frånluftssidan.

I ett ventilationssystem som betjänar ett utrymme eller en bostad i alla frånluftskategorier, kan läckageluftflödets flödesriktning vid värmeåtervinning också vara från frånluftssidan till tilluftssidan, om tilluften räcker till för att uppfylla de krav som i 5 § ställs på inomhusluftens kvalitet och i 6 § på luftfuktigheten inomhus, och volymen på uteluftsflödet uppfyller kraven i 9 §.

### 17 § Fördelning och avledning av luft

Fördelningen och avledningen av luft i en byggnad ska säkerställa att luften strömmar till hela vistelsezonen samtidigt som man undviker en lufthastighet som orsakar obehag, utom när det finns ett behov av förstärkt ventilation, och att de föroreningar som genereras i ett rumsutrymme avlägsnas effektivt. Luften i en byggnad ska strömma från utrymmen med renare inomhusluft till utrymmen med mindre ren inomhusluft.

### 18 § Sammankoppling av ventilation

Om ventilationskanaler kopplas samman får detta inte medföra en risk för att föroreningar sprids eller försämra funktionen hos ventilationssystemet.

Ventilationskanaler kan kopplas samman på basis av frånluftskategorierna enligt följande regler:

- 1\) frånluft i kategorierna 1 och 2 får ledas till ett gemensamt kanalsystem; om luftflöden i frånluftskategorierna 1 och 2 sammanförs i samma kanal och andelen frånluft i kategori 2 överstiger 10 procent av den sammanlagda luftströmmen ska det sammanlagda luftflödet anses tillhöra kategori 2,
- 2\) frånluft i kategori 3 ska ledas ut genom separata kanaler eller genom gemensamma kanaler för utrymmen med liknande luftrenhet till en samlingskanal eller frånluftskammare ovanför utrymmena; frånluft från toalett-, tvätt- och städutrymmen kan ledas till vertikala kanaler för frånluft i kategori 1 eller 2, om det totala frånluftsflödet från dessa utrymmen utgör högst 10 procent av det totala luftflödet i den vertikala kanalen; i sådana fall får det sammanlagda luftflödet inte användas som återluft; vid mekanisk ventilation kan frånluften från alla utrymmen i en bostad ledas direkt ut genom samma luftkanal till en överliggande samlingskanal eller frånluftskammare; frånluft från olika bostäder kan ledas till gemensamma vertikala kanaler för samma mekaniska ventilationssystem på ett sådant sätt att frånluften från köken leds till en vertikal kanal som betjänar köken, medan frånluften från andra utrymmen leds till en separat vertikal kanal; i självdragsventilation får de vertikala kanalerna för en bostad inte sammankopplas, och gemensamma vertikala kanaler för mer än en bostad får inte heller användas,
- 3\) frånluft i kategori 4 ska ledas ut genom separata frånluftskanaler; om betydande mängder hälsovådliga eller starkt luktande ämnen hanteras eller lagras i ett utrymme, måste det förses med separata ute- och frånluftskanaler, och utrymmet måste projekteras så att det har ett undertryck jämfört med närliggande utrymmen.

Anslutningen av två eller flera ventilationsaggregat till samma kanal eller kammare ska projekteras så att trycken i de olika utrymmena eller luftens strömningsriktning mellan utrymmena och i kanalsystemet inte ändras när aggregatens luftflöden regleras. Ett självdragsventilationssystem, ett mekaniskt frånluftsventilationssystem eller ett mekaniskt till- och frånluftsventilationssystem får inte projekteras så att de kopplas samman på ett sådant sätt att luftens strömningsriktning mellan rumsutrymmena och i kanalsystemet kan ändras när luftflödena regleras.

### 19 § Ventilationens täthetskategorier

Största tillåtna läckageluftflöden för ett ventilationssystem, en luftkanal eller delar av en kanal per klimatskalarea q<sub>VlA</sub> (dm<sup>3</sup>/s/m<sup>2</sup>) vid provtryck p<sub>s</sub> (Pa) i de olika täthetskategorierna:

| Täthetskategori | Tillåtet luftläckage högst *q*<sub>VlA</sub> m<sup>3</sup>/s/m<sup>2</sup> |
|---|---|
| A | 0,027 x p<sub>s</sub><sup>0,65</sup> |
| B | 0,009 x p<sub>s</sub><sup>0,65</sup> |
| C | 0,003 x p<sub>s</sub><sup>0,65</sup> |
| D | 0,001 x p<sub>s</sub><sup>0,65</sup> |
| E | 0,0003 x p<sub>s</sub><sup>0,65</sup> |

### 20 § Krav på täthet och hållfasthet för ett ventilationssystem

Ett självdragsventilationssystem eller ett mekaniskt ventilationssystem i en byggnad ska vara hållfast och uppfylla åtminstone de krav som gäller för täthetskategori B. Om frånluften innehåller betydande mängder föroreningar av icke-mänskligt ursprung, ska täthetskategorin vara minst C.

I ett mekaniskt ventilationssystem ska de frånluftskanaler inne i byggnaden som är belägna utanför maskinrummet vara projekterade för undertryck. Frånluftskanaler i frånluftskategorierna 1 och 2 kan dock ha övertryck inne i byggnaden under förutsättning att kanalsystemet åtminstone är av täthetskategori C. Frånluftskanaler i frånluftskategori 3, och bostadsspecifika avluftskanaler inne i en byggnad kan ha övertryck under förutsättning att kanalsystemet åtminstone är av täthetskategori D. Frånluftskanaler i frånluftskategori 4 kan ha övertryck inne i en byggnad om kanalsystemet inte uppvisar läckor.

I ett självdragsventilationssystem och ett mekaniskt ventilationssystem ska luftkanalerna styvas upp och stadgas så att de sitter stadigt på plats och tål tryckvariationer i ventilationssystemet, rengöring och andra påfrestningar.

I ett mekaniskt ventilationssystem ska ventilationsaggregat och kamrar tåla den belastning som orsakas av fläkttrycket när avstängningsspjällen är stängda. Om tvärsnittsarean för luftkanalen i ett mekaniskt ventilationssystem projekteras så att den är större än 0,06 kvadratmeter, ska ute- och avluftskanalerna förses med spjäll som stängs automatiskt när systemet stannar.

### 21 § Tryck som orsakas av luftflöden samt konstruktioners lufttäthet

Specialprojekteraren ska projektera byggnadens ute- och avluftsflöden så att konstruktionerna inte utsätts för långvarig fuktbelastning som skadar konstruktionerna till följd av övertryck, eller överföring av föroreningar till inomhusluften som en följd av undertryck. Huvudprojekteraren, specialprojekteraren och byggprojekteraren ska, i enlighet med sina respektive uppgifter, projektera lufttätheten hos byggnadens klimatskal och inre konstruktioner samt kontrollen av skorstenseffekten så att villkoren för en fungerande ventilation kan säkerställas, och så att man kan undvika att föroreningar i konstruktionerna, föroreningar i marken och radon överförs till inomhusluften, och att fukt överförs till konstruktionerna.

### 22 § Eldstäder och separata utsug

Specialprojekteraren ska projektera tillförseln av den ytterligare uteluft som krävs på grund av en eldstad och separata utsug, så att byggnadens ventilationssystem fungerar på ett kontrollerat sätt och så att trycket i byggnaden eller dess utrymmen inte blir skadligt.

### 23 § Befuktning av luft

Om ventilationssystemet är utrustat med ett luftbefuktningssystem ska specialprojekteraren projektera befuktningen så att tillväxt av hälsoskadliga mikrober kan undvikas.

### 24 § Rengöring och underhåll av ventilationssystem

Specialprojekteraren ska projektera ventilationssystemet och dess underhållskanaler så att ventilationssystemets delar kan rengöras, underhållas, repareras och bytas ut på ett lätt och säkert sätt. För underhåll och reparation av ventilationsaggregaten ska det reserveras ett utrymme som i serviceriktningen är minst lika stort som de enheter som ska underhållas.

### 25 § Isolering av ventilationssystem

Specialprojekteraren ska projektera värme- och fuktisoleringen av ventilationskanaler, ventilationskammare och ventilationsaggregat så att luften inte kyls ned eller värms upp på ett sätt som stör temperaturregleringen och trivseln, och så att fukt inte kondenserar på ett sätt som gör att konstruktionerna skadas eller inomhusluftens kvalitet påverkas negativt.

## 4 kap. Mätningar vid drifttagning av ventilationssystem

### 26 § Täthet

Den som påbörjar ett byggprojekt ska se till att ventilationssystemets täthet har mätts innan byggnaden tas i bruk. När det är fråga om ett ventilationssystem som betjänar ett enda utrymme eller en enda bostad i en byggnad, kan mätningen av tätheten ersättas av en installationsbesiktning, förutsatt att kanalsystemet helt och hållet består av kanaler och komponenter som åtminstone uppfyller de krav som gäller för täthetskategori C. Den ansvariga för byggskedet ska göra en anteckning i inspektionsprotokollet för bygget om att ventilationssystemets täthet överensstämmer med beskrivningarna.

### 27 § Konstaterande av att ventilationssystemet överensstämmer med beskrivningarna

Innan en byggnad tas i bruk ska den som påbörjat byggprojektet se till att ventilationssystemets luftflöden har mätts och reglerats, att systemets specifika eleffekt har specificerats, och att systemet fungerar i enlighet med planen. Byggnaden och dess ventilationssystem ska vara rena innan luftflödena mäts och regleras, och innan systemet tas i drift. Den ansvariga för byggskedet ska göra en anteckning i inspektionsprotokollet för bygget om att ventilationssystemet överensstämmer med beskrivningarna.

De godtagbara avvikelserna från de projekterade värdena är följande:

- 1\) luftflödet på system- och lägenhetsnivå ± 10 procent,
- 2\) luftflödet på rumsnivå ± 20 procent; dock så att avvikelsen alltid får vara minst 1 dm<sup>3</sup>/s,
- 3\) ventilationssystemets specifika eleffekt + 10 procent.

I de godtagbara avvikelserna ingår både avvikelser i mätresultat och mätosäkerhet, som ska anges tillsammans med mätresultaten. Mätmetoden och mätinstrumenten ska lämpa sig för att mäta de aktuella luftflödena. Mätinstrumenten ska vara kalibrerade, kalibreringen ska vara giltig, och det uppmätta värdet ska korrigeras i enlighet med kalibreringen.

## 5 kap. Ikraftträdande och övergångsbestämmelser

### 28 § Ikraftträdande

Denna förordning träder i kraft den 1 januari 2018.

Genom denna förordning upphävs miljöministeriets förordning av den 30 mars 2011 om byggnaders inomhusklimat och ventilation (1/11).

På projekt som är anhängiga vid ikraftträdandet av denna förordning tillämpas de bestämmelser som gällde vid ikraftträdandet.

## Förarbeten och signaturer

### Förarbeten

Europaparlamentets och rådets direktiv 2015/1535/EU (32015L1535); EUT L 241, 17.9.2015, s. 1

Europaparlamentets och rådets direktiv 2010/31/EU (32010L0031); EUT L 153, 18.6.2010, s.13

[Bilaga 1: MMf om inomhusklimat och ventilation i nya byggnader](https://opendata.finlex.fi/finlex/avoindata/v1/akn/fi/act/statute-consolidated/2017/1009/swe@/media/6787.pdf)
